Make,Model,GC Number,kW Gross,kW Net,Net kW (+5%/-10%),Max CO2%,Min CO2%,Max Ratio,Max Co (PPM),Max (Burner Pressure Mb),Min (Burner Pressure Mb),Strip Service Required
Vaillant,EcoFit Sustain 630 VU 306/6-3 H-GB,4169432,33.97,30.60,27.5 - 32.1,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoFit Sustain 415 VU 156/6-3 OV H-GB,4169433,16.98,15.30,13.8 - 16.1,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoFit Sustain 418 VU 186/6-3 OV H-GB,4169434,20.42,18.40,16.6 - 19.3,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoFit Sustain 430 VU 306/6-3 OV H-GB,4169435,33.97,30.60,27.5 - 32.1,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 610 VU 10CS/1-5 N-GB,4169445,11.32,10.20,9.2 - 10.7,Max O2% NG=Between 1.4 and 7.8,N/A,0.004,350,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 615 VU 15CS/1-5 N-GB,4169446,16.98,15.30,13.8 - 16.1,Max O2% NG=Between 3.0 and 7.5,N/A,0.004,350,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 620 VU 20CS/1-5 N-GB,4169447,22.64,20.40,18.4 - 21.4,Max O2% NG=Between 3.5 and 7.3,N/A,0.004,350,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 625 VU 25CS/1-5 N-GB,4169448,28.31,25.50,23.0 - 26.8,Max O2% NG=Between 1.8 and 7.3,N/A,0.004,350,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 630 VU 30CS/1-5 N-GB,4169449,33.97,30.60,27.5 - 32.1,Max O2% NG=Between 2.1 and 7.3,N/A,0.004,350,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 635 VU 35CS/1-5 N-GB,4169450,39.63,35.70,32.1 - 37.5,Max O2% NG=Between 3.5 and 7.3,N/A,0.004,350,N/A,N/A,Every 5 Years
Vaillant,VCW Sine 18 3TW,4704401,26.00,28.86,26.0 - 30.3,N/A,N/A,N/A,N/A,10.6,N/A,Yes
Vaillant,TurboMAX Plus 824/2 E VUW GB 242/2-5,4704404,29.64,26.70,24.0 - 28.0,N/A,N/A,N/A,N/A,9.8,N/A,Yes
Vaillant,TurboMAX Plus 828/2 E VUW GB 282/2-5,4704409,34.52,31.10,28.0 - 32.7,N/A,N/A,N/A,N/A,10.5,1.8,Yes
Vaillant,TurboMax Pro 24/2E,4704410,29.64,26.70,24.0 - 28.0,N/A,N/A,N/A,N/A,Between 1.9 and 9.8*Range Rated  Refer To M.I's*,1.9,Yes
Vaillant,TurboMax Pro 28/2E,4704411,34.52,31.10,28.0 - 32.7,N/A,N/A,N/A,N/A,Between 1.8 and 10.5*Range Rated  Refer To M.I's*,1.8,Yes
Vaillant,EcoMAX 824/2E,4704412,25.53,23.00,20.7 - 24.2,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years
Viessmann,Vitodens 100-W WB1C Combi 30kW,4781921,33.30,30.00,27.0 - 31.5,between 7.4 and 10.5,between 7.4 and 10.5,N/A,N/A,N/A,N/A,Yes
Viessmann,Vitodens 100-W WB1B 16kW,4181922,16.65,15.00,13.5 - 15.8,between 7.4 and 10.5,between 7.4 and 10.5,0.004,N/A,N/A,N/A,Yes
Viessmann,Vitodens 100-W WB1B System 26kW,4181918,28.86,26.00,23.4 - 27.3,between 7.4 and 10.5,between 7.4 and 10.5,0.008,500,N/A,N/A,Yes
Viessmann,Vitodens 100-W WB1B 13kW,4181921,13.54,12.20,11.0 - 12.8,between 7.4 and 10.5,between 7.4 and 10.5,0.004,N/A,N/A,N/A,Yes
Viessmann,Vitodens 100-W WB1B Combi 26kW,4781912,28.86,26.00,23.4 - 27.3,between 7.4 and 10.5,between 7.4 and 10.5,0.008,500,N/A,N/A,Yes
Viessmann,Vitodens 100-W WB1C Combi 26kW,4781920,28.86,26.00,23.4 - 27.3,between 7.4 and 10.5,between 7.4 and 10.5,N/A,N/A,N/A,N/A,Yes
Viessmann,Vitodens 100-W WB1C System 26kW,4181927,26.97,24.30,21.9 - 25.5,Between 7.4 and 10.5%,between 7.4 and 10.5,N/A,N/A,N/A,N/A,Yes
Worcester,Greenstar 12i System,4131167,13.68,12.32,11.1 - 12.9,9.65(+/-0.5),8.65(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.9mb
Worcester,24CDi,4731130,29.97,27.00,24.3 - 28.4,N/A,N/A,N/A,N/A,14.8,1.5,Yes
Worcester,Greenstar 24i System,4131168,27.33,24.62,22.2 - 25.9,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -4.1mb
Worcester,24i Junior,4731169,28.75,25.90,23.3 - 27.2,between 6.5 and 7.5%,N/A,between 0.002 and 0.010,N/A,13.6,1.4,Yes
Worcester,24i RSF,4731137,28.92,26.05,23.4 - 27.4,N/A,N/A,N/A,N/A,13.6,1,Yes
Worcester,28Si,4731151,34.52,31.10,28.0 - 32.7,N/A,N/A,N/A,N/A,14.1,0.7,Yes
Worcester,Greenstar 25i ErP,4740660,28.32,25.51,23.0 - 26.8,between 9.0 and 10.8%above 8.2%,between 8.0 and 10.6%,0.002,200,N/A,N/A,If Fan Pressure Is Less Than -4.5mb
Worcester,28CDI,4731134,34.97,31.50,28.4 - 33.1,N/A,N/A,N/A,N/A,10.8,1,Yes
Worcester,28i Junior,4731170,33.30,30.00,27.0 - 31.5,between 6.5 and 7.5%,N/A,between 0.002 and 0.010,N/A,14.7,1.2,Yes
Worcester,28i RSF,4731154,33.30,30.00,27.0 - 31.5,N/A,N/A,N/A,N/A,13.5,1,Yes
Worcester,Greenstar 30i ErP,4740662,33.98,30.61,27.5 - 32.1,between 9.0 and 10.8%above 8.2%,between 8.0 and 10.6%,0.002,200,N/A,N/A,If Fan Pressure Is Less Than -6.2mb
Worcester,Greenstar 32 CDi,4740646,36.24,32.65,29.4 - 34.3,9.1(+1.0/-0.5),8.5(+/-1.0),0.0025,250,N/A,N/A,If Fan Preesure Is Less Than -4.4mb
Worcester,4000  25c,4780030,27.20,24.50,22.1 - 25.7,between 8.4 and 10.4%,between 8.0 and 10.2%,0.0025,250,N/A,N/A,If Fan Pressure Is Less Than -3.8mb
Worcester,4000 30c,4780032,32.63,29.40,26.5 - 30.9,between 8.4 and 10.4%,between 8.0 and 10.2%,0.0025,250,N/A,N/A,If Fan Pressure Is Less Than -5.1mb
Worcester,4000 24s,4780015,27.31,24.60,22.1 - 25.8,between 8.4 and 10.4%,between 8.0 and 10.2%,0.0025,250,N/A,N/A,If Fan Pressure Is Less Than -3.4mb
Worcester,Greenstar 12Ri,4131163,13.68,12.32,11.1 - 12.9,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.6mb
Worcester,Greenstar 15 Ri ErP+,4140676,17.09,15.40,13.9 - 16.2,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -5.4mb
Worcester,Greenstar 15i System,4131184,17.09,15.40,13.9 - 16.2,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -5.8mb
Worcester,Greenstar 15i Erp,4140643,17.09,15.40,13.9 - 16.2,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -5.5mb
Worcester,Greenstar 15Ri,4131175,17.09,15.40,13.9 - 16.2,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -5.5mb
Worcester,Greenstar 18i System,4131186,20.51,18.48,16.6 - 19.4,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -8mb
Worcester,Greenstar 18Ri,4131177,20.51,18.48,16.6 - 19.4,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -7.4mb
Worcester,Greenstar 2000 25c,4780026,28.31,25.50,23.0 - 26.8,between 9.0 and 10.8%above 8.2%,,0.0025,250,N/A,N/A,If Fan Pressure Is Less Than -3.2mb
Worcester,Greenstar 25Si,4731184,28.32,25.51,23.0 - 26.8,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.3mb
Worcester,Greenstar 24i Junior,4731186,27.18,24.49,22.0 - 25.7,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.1mb
Worcester,Greenstar 29Cdi,4740634,34.30,30.90,27.8 - 32.4,9.6(+/-0.4),9.0(+/-0.4),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.9mb
Worcester,Greenstar 30CDi,4740614,35.52,32.00,28.8 - 33.6,9.6(+/-0.4),9.0(+/-0.4),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -4.1mb
Worcester,Greenstar 30Si,4731185,33.98,30.61,27.5 - 32.1,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.1mb
Worcester,Greenstar 28i Junior,4731187,31.71,28.57,25.7 - 30.0,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.9mb
Worcester,Greenstar 24Ri,4131165,27.33,24.62,22.2 - 25.9,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.1mb
Worcester,Greenstar 28 Cdi Compact ,4731144,31.71,28.57,25.7 - 30.0,9.1(+1.0/-0.5),8.5(+/-1.0),0.0025,250,N/A,N/A,If Fan Preesure Is Less Than -3.5mb
Worcester,R 30 HE Plus,4131179,32.75,29.50,26.6 - 31.0,9.2,8.8,0.002,200,N/A,N/A,If Fan Pressure Is Less Than -5.2mb
Worcester,Greenstar 28i Junior MkV,4740656,31.71,28.57,25.7 - 30.0,9.8(+/-0.5),9.2(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.9mb
Worcester,Greenstar 12Ri ErP,4140641,13.68,12.32,11.1 - 12.9,9.65(+/-0.5),8.65(+/-0.5),0.002,200,N/A,N/A,If Fan Pressure Is Less Than -3.6mb
Worcester,Greenstar 15i System ErP,4140625,17.06,15.37,13.8 - 16.1,Between 8.0 and 10.6%,Between 9.0 and 10.8%,0.002,200,N/A,N/A,If Fan Pressure Is Less Than -4.8mb
Ideal,Logic Max System S15,4179613,16.76,15.10,13.6 - 15.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max System S24,4179615,26.97,24.30,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max System S30,4179616,33.74,30.40,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat H12,4179617,13.43,12.10,10.9 - 12.7,9.1(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat H15,4179618,16.76,15.10,13.6 - 15.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat H18,4179619,20.09,18.10,16.3 - 19.0,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat H24,4179620,26.97,24.30,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat H30,4179621,33.74,30.40,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max System S15 IE,4179661,16.76,15.10,13.6 - 15.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max System S18 IE,4179662,20.09,18.10,16.3 - 19.0,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max System S24 IE,4179663,26.97,24.30,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max System S30 IE,4179664,33.74,30.40,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat H12 IE,4179665,13.43,12.10,10.9 - 12.7,9.1(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat H15 IE,4179666,16.76,15.10,13.6 - 15.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat H18 IE,4179667,20.09,18.10,16.3 - 19.0,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat H24 IE,4179668,26.97,24.30,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat H30 IE,4179669,33.74,30.40,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max System2 S15,4179697,16.76,15.10,13.6 - 15.9,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max System2 S18,4179698,20.09,18.10,16.3 - 19.0,9.3(+/-0.7),8.3(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max System2 S24,4179699,26.97,24.30,21.9 - 25.5,9.2(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max System2 S30,4186001,33.74,30.40,27.4 - 31.9,9.6(+/-0.7),8.7(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat2 H12,4186025,13.43,12.10,10.9 - 12.7,9.1(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat2 H15,4186026,16.76,15.10,13.6 - 15.9,9.4(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat2 H18,4186027,20.09,18.10,16.3 - 19.0,9.3(+/-0.7),8.7(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat2 H24,4186028,26.97,24.30,21.9 - 25.5,9.3(+/-0.7),8.4(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Heat2 H30,4186029,33.74,30.40,27.4 - 31.9,9.7(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Combi C24,4734956,26.97,24.30,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Combi C30,4734957,33.74,30.40,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Combi C35,4734958,39.29,35.40,31.9 - 37.2,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Combi C24 IE,4734987,26.97,24.30,21.9 - 25.5,9.5(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Combi C30 IE,4734988,33.74,30.40,27.4 - 31.9,9.3(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Combi C35 IE,4734989,39.29,35.40,31.9 - 37.2,9.5(+/-0.7),8.9(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Combi2 C24,4734999,26.97,24.30,21.9 - 25.5,9.2(+/-0.7),8.5(+/-0.7),0.004,350,N/A,N/A,Yes
Ideal,Logic Max Combi2 C30,4738701,33.74,30.40,27.4 - 31.9,9.3(+/-0.7),8.5(+/-0.7),0.004,350,N/A,N/A,Yes
Ideal,Logic Max Combi2 C35,4738702,39.29,35.40,31.9 - 37.2,9.7(+/-0.7),8.8(+/-0.7),0.004,350,N/A,N/A,Yes
Ideal,Logic Max Combi2 C24.,4738703,26.97,24.30,21.9 - 25.5,9.2(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Combi2 C30.,4738704,33.74,30.40,27.4 - 31.9,9.3(+/-0.7),8.5(+/-0.7),0.004,N/A,N/A,N/A,Yes
Ideal,Logic Max Combi2 C35.,4738705,39.29,35.40,31.9 - 37.2,9.7(+/-0.7),8.8(+/-0.7),0.004,N/A,N/A,N/A,Yes
Vaillant,VCW GB 242 EH,4704413,29.60,26.67,24.0 - 28.0,N/A,N/A,N/A,N/A,5.1,1.5,Yes
Vaillant,EcoMax 828/2 E,4704417,31.08,28.00,25.2 - 29.4,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 2 Years
Vaillant,TURBOmax VUW 242 E,4704425,32.52,29.30,26.4 - 30.8,N/A,N/A,N/A,N/A,10(+/-1.0),2,Yes
Vaillant,TURBOmax VUW 282/1E (and E),4704426,37.96,34.20,30.8 - 35.9,N/A,N/A,N/A,N/A,10.6(+/-1.0),N/A,Yes
Vaillant,EcoMax 835 E,4704427,38.85,35.00,31.5 - 36.8,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 2 Years
Vaillant,TurboMAX Plus 837 E VUW GB 362/2-5,4704428,44.96,40.50,36.5 - 42.5,N/A,N/A,N/A,N/A,12,1.2,Yes
Vaillant,Aqua Plus VUI 362-7,4704429,44.96,40.50,36.5 - 42.5,N/A,N/A,N/A,N/A,10,1.1,Yes
Vaillant,EcoTEC Pro 28,4704430,31.08,28.00,25.2 - 29.4,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years
Vaillant,EcoTEC Plus 824,4704431,25.53,23.00,20.7 - 24.2,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 831,4704432,34.41,31.00,27.9 - 32.6,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 837,4704433,41.07,37.00,33.3 - 38.9,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years
Vaillant,EcoTEC Pro 24,4704436,25.53,23.00,20.7 - 24.2,9.2(+/-1.0),N/A,N/A,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Exclusive 832,4704437,35.52,32.00,28.8 - 33.6,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Exclusive 838,4704438,42.18,38.00,34.2 - 39.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 937,4704439,41.07,37.00,33.3 - 38.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 824 VUW GB 246/5-5,4704440,27.42,24.70,22.2 - 25.9,Between 7.8 and 10.2%,N/A,0.0031,250,N/A,N/A,Refer To M.I's
Vaillant,EcoTec Plus 831 VUW GB 316/5-5,4704441,34.63,31.20,28.1 - 32.8,Between 7.8 and 10.2%,N/A,0.0031,250,N/A,N/A,Refer To M.I's
Vaillant,EcoTec Plus 837 VUW GB 376/5-5,4704442,43.51,39.20,35.3 - 41.2,Between 7.8 and 10.2%,N/A,0.0031,250,N/A,N/A,Refer To M.I's
Vaillant,EcoTec Pro 24 VUW GB 246/5-3,4704444,26.31,23.70,21.3 - 24.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Pro 28 VUW GB 286/5-3,4704445,32.08,28.90,26.0 - 30.3,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Pro 30 A VUW GB 306/5-3,4704452,33.97,30.60,27.5 - 32.1,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 835 VUW GB 356/5-5,4704453,39.63,35.70,32.1 - 37.5,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Pro 24 A VUW GB 246/5-3,4704454,26.31,23.70,21.3 - 24.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Pro 28 A VUW GB 286/5-3,4704455,30.86,27.80,25.0 - 29.2,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTEC Plus 825,4704457,28.75,25.90,23.3 - 27.2,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,Home Combi 25,4704462,28.53,25.70,23.1 - 27.0,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years
Vaillant,Home Combi 30 ,4704463,33.97,30.60,27.5 - 32.1,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years
Vaillant,Home Combi 35,4704464,39.63,35.70,32.1 - 37.5,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years
Vaillant,EcoFIT Sustain 825 VUW 256/6-3 HGB,4704471,28.53,25.70,23.1 - 27.0,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years
Vaillant,EcoFIT Sustain 830 VUW 306/6-3 HGB,4704472,33.97,30.60,27.5 - 32.1,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years
Vaillant,EcoFIT Sustain 835 VUW 356/6-3 HGB,4704473,39.63,35.70,32.1 - 37.5,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years
Vaillant,EcoTEC Sustain 24 VUW 246/7-2 HGB,4704479,27.08,24.40,22.0 - 25.6,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTEC Sustain 28 VUW 286/7-2 HGB,4704480,31.64,28.50,25.7 - 29.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTEC Sustain 34 VUW 346/7-2 HGB,4704481,38.41,34.60,31.1 - 36.3,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 832 VUW GB 326/5-5,4704458,35.96,32.40,29.2 - 34.0,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 838 VUW GB 386/5-5,4704460,43.85,39.50,35.6 - 41.5,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 938 VUW GB 826/5-5 A,4704461,43.85,39.50,35.6 - 41.5,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Exclusive 835,4704466,36.30,32.70,29.4 - 34.3,Between 8.0 and 10.5%,N/A,0.0031,250,N/A,N/A,Refer To M.I's
Vaillant,EcoTec Exclusive 843,4704467,44.62,40.20,36.2 - 42.2,Between 8.0 and 10.5%,N/A,0.0031,250,N/A,N/A,Refer To M.I's
Vaillant,EcoFit Pure Combi 825-VUW 256/6-3,4704468,28.53,25.70,23.1 - 27.0,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years
Vaillant,EcoFit Pure Combi 835-VUW 356/6-3,4704470,39.63,35.70,32.1 - 37.5,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years
Vaillant,EcoFit Pure Combi 830-VUW 306/6-3,4704474,33.97,30.60,27.5 - 32.1,9.2(+/-1.0),N/A,0.0027,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 835 VUW 306/5-5 H-GB,4704482,38.52,34.70,31.2 - 36.4,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 825 VUW 196/5-5 H-GB,4704483,27.42,24.70,22.2 - 25.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 832 VUW 246/5-5 H-GB,4704484,35.74,32.20,29.0 - 33.8,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 832 VUW 246/5-5 P-GB,4704485,35.74,32.20,29.0 - 33.8,10.4(+/-0.5),N/A,0.0026,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Plus 838 VUW 286/5-5 H-GB,4704486,43.51,39.20,35.3 - 41.2,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Pro 24 VUW 246/5-3 H-GB,4704488,26.31,23.70,21.3 - 24.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Pro 28 VUW 286/5-3 H-GB,4704489,30.53,27.50,24.8 - 28.9,9.2(+/-1.0),N/A,0.0031,250,N/A,N/A,Every 5 Years
Vaillant,EcoTec Pro 28 VUW 286/5-3 P-GB,4704490,30.53,27.50,24.8 - 28.9,10.4(+/-0.5),N/A,0.0026,250,N/A,N/A,Every 5 Years
Baxi,EcoBlue 12 System Erp,4707023,13.32,12.00,12.0 - 14.0,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Ratio is Greater Than 0.0040
Baxi,EcoBlue 18 System Erp,4707025,19.98,18.00,18.0 - 21.0,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Ratio is Greater Than 0.0040
Baxi,EcoBlue 24 System Erp,4707026,26.64,24.00,21.6 - 25.2,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Ratio is Greater Than 0.0040
Baxi,EcoBlue 28 System Erp,4707027,31.08,28.00,25.2 - 29.4,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Ratio is Greater Than 0.0040
Baxi,EcoBlue 32 System Erp,4707028,35.52,32.00,28.8 - 33.6,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Ratio is Greater Than 0.0040
Baxi,Solo 2 70PF,4107501,28.46,25.64,23.1 - 26.9,N/A,N/A,N/A,N/A,16.0(+/-0.5),12.1(+/-0.5),Yes
Baxi,Barcelona,4107502,37.47,33.76,30.4 - 35.4,N/A,N/A,0.002,N/A,N/A,N/A,Yes
Baxi,Barcelona System,4107503,37.47,33.76,30.4 - 35.4,N/A,N/A,0.002,N/A,N/A,N/A,Yes
Baxi,Solo 3 30PF,4107504,12.20,10.99,9.9 - 11.5,N/A,N/A,N/A,N/A,16.0(+/-0.5),8.0(+/-0.5),Yes
Baxi,Solo 3 40PF,4107505,16.26,14.65,13.2 - 15.4,N/A,N/A,N/A,N/A,16.0(+/-0.5),10.0(+/-0.5),Yes
Baxi,Solo 3 50PF,4107506,20.34,18.32,16.5 - 19.2,N/A,N/A,N/A,N/A,16.0(+/-0.5),11.5(+/-0.5),Yes
Baxi,Solo 3 60PF,4107507,24.40,21.98,19.8 - 23.1,N/A,N/A,N/A,N/A,16.0(+/-0.5),12.1(+/-0.5),Yes
Baxi,Solo 3 70PF,4107508,28.46,25.64,23.1 - 26.9,N/A,N/A,N/A,N/A,16.0(+/-0.5),12.1(+/-0.5),Yes
Baxi,Solo 3 80PF,4107509,32.53,29.31,26.4 - 30.8,N/A,N/A,N/A,N/A,16.0(+/-0.5),11.5(+/-0.5),Yes
Baxi,Solo 3 30 PF System,4107512,12.20,10.99,9.9 - 11.5,N/A,N/A,N/A,N/A,16.0(+/-0.5),8.0(+/-0.5),Yes
Baxi,Solo 3 40 PF System,4107513,16.26,14.65,13.2 - 15.4,N/A,N/A,N/A,N/A,16.0(+/-0.5),10.0(+/-0.5),Yes
Baxi,Solo 3 50 PF System,4107514,20.34,18.32,16.5 - 19.2,N/A,N/A,N/A,N/A,16.0(+/-0.5),11.5(+/-0.5),Yes
Baxi,Solo 3 60 PF System,4107515,24.40,21.98,19.8 - 23.1,N/A,N/A,N/A,N/A,16.0(+/-0.5),11.5(+/-0.5),Yes
Baxi,Solo 3 70 PF System,4107516,28.46,25.64,23.1 - 26.9,N/A,N/A,N/A,N/A,16.0(+/-0.5),12.1(+/-0.5),Yes
Baxi,Solo 3 80 PF System,4107517,32.53,29.31,26.4 - 30.8,N/A,N/A,N/A,N/A,16.0(+/-0.5),11.5(+/-0.5),Yes
Baxi,System 35/60,4107518,21.53,19.40,17.5 - 20.4,N/A,N/A,N/A,N/A,6.9(+/-0.5),2.5(+/-0.5),Yes
Baxi,System 60/100,4107519,36.19,32.60,29.3 - 34.2,N/A,N/A,N/A,N/A,12.5(+/-0.5),1.8(+/-0.5),Yes
Baxi,Solo 3 PFL 50,4107522,20.34,18.32,16.5 - 19.2,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes
Baxi,Solo 3 PFL 60,4107523,24.40,21.98,19.8 - 23.1,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes
Baxi,Solo 3 PFL 70,4107524,28.46,25.64,23.1 - 26.9,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes
Baxi,Solo 3 PFL System 30,4107525,12.20,10.99,9.9 - 11.5,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes
Baxi,Solo 3 PFL System 40,4107526,16.26,14.65,13.2 - 15.4,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes
Baxi,Solo 3 PFL System 50,4107527,20.34,18.32,16.5 - 19.2,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes
Baxi,Solo 3 PFL System 60,4107528,24.40,21.98,19.8 - 23.1,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes
Baxi,Solo 3 PFL System 70,4107529,28.46,25.64,23.1 - 26.9,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes
Baxi,Solo 3 PFL 80,4107530,32.53,29.31,26.4 - 30.8,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes
Baxi,Solo 3 PFL System 80,4107531,32.53,29.31,26.4 - 30.8,N/A,N/A,N/A,N/A,16.0(+/-0.5),6.4(+/-0.2),Yes
Baxi,100 HE,4107532,37.47,33.76,30.4 - 35.4,N/A,N/A,0.004,N/A,N/A,N/A,Yes
Baxi,100/2 HE Plus,4107534,37.47,33.76,30.4 - 35.4,9.0 (+/-1.0),N/A,0.004,N/A,N/A,N/A,Yes
Baxi,Megaflow System 24 HE,4107547,27.42,24.70,22.2 - 25.9,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Combustion Readings Are Unsatisfactory
Baxi,Megaflow System 28 HE,4107548,32.08,28.90,26.0 - 30.3,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Combustion Readings Are Unsatisfactory
Baxi,Megaflo System 18 HE,4107553,20.54,18.50,16.7 - 19.4,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Combustion Readings Are Unsatisfactory
Baxi,Megaflo System 32 HE,4107554,36.41,32.80,29.5 - 34.4,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,If Combustion Readings Are Unsatisfactory
Baxi,Megaflo System 15 HE A,4107555,17.09,15.40,13.9 - 16.2,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,Yes
Baxi,Megaflo System 18 HE A,4107556,20.54,18.50,16.7 - 19.4,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,Yes
Baxi,Megaflo System 24 HE A,4107557,27.42,24.70,22.2 - 25.9,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,Yes
Baxi,Megaflo System 28 HE A,4107558,32.08,28.90,26.0 - 30.3,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,Yes
Baxi,Megaflo System 32 HE A,4107559,36.41,32.80,29.5 - 34.4,8.7 (+/-0.2),8.4 (+/-0.2),0.004,N/A,N/A,N/A,Yes
